&HEAD CHID='SingleMeshGrid5cm', TITLE='Doglas fir 2.6m and 10MC' / 

/domain is -4.2 m to 4.2 m in x direction, -4.2 m to 4.2 m in Y direction and 0-10m in Z direction

&MESH IJK=168,168,200, XB=-4.2,4.2,-4.2,4.2,0.0,10.0/ 			Mesh 1, 5 cm cell



&PRES VELOCITY_TOLERANCE=0.01, MAX_PRESSURE_ITERATIONS =320 /To account for loss for flow to move across different meshes. 

&TIME T_END=45. / 

&REAC FUEL='CELLULOSE', C=3.4, H=6.2, O=2.5, SOOT_YIELD=0.02, HEAT_OF_COMBUSTION=17700. /The Effect of Sample Size on the Heat Release Rate of Charring Materials, Ritchie, et al., 5th IAFSS 1997

&MISC COMBUSTION_MODEL_SELECT='COMBUSTION_TWO', SIX=.FALSE., /RESTART=.TRUE./

&VENT MB='XMIN', SURF_ID='OPEN' / 
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SPEC ID='WATER VAPOR' /

/needle(0-6mm)diameter:65%;, average diameter = 3mm, mass and size distribution firebrand generation Manzello et al 2008 Fire and Materials
/twig(0-6mm)diameter:17.5%, average diameter  = 3mm
/twig(6-10mm)diameter:17.5%, average diameter = 8mm
/length of vegetation particles:0.1m : Douglas fir validation NIST 

/Dimensions of vegetation needle, twig1 and twig2; moisture content 10%
&SURF ID                        = 'needle'
      MATL_ID(1,1:2)            = 'foliage','moisture'
      MATL_MASS_FRACTION(1,1:2) = 0.9,0.1
      THICKNESS                 = 0.0015
      LENGTH                    = 0.1
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'twig_1'
      MATL_ID(1,1:2)            = 'small_twig','moisture'
      MATL_MASS_FRACTION(1,1:2) = 0.9,0.1
      THICKNESS                 = 0.0015
      LENGTH                    = 0.1
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'twig_2'
      MATL_ID(1,1:2)            = 'large_twig','moisture'
      MATL_MASS_FRACTION(1,1:2) = 0.9,0.1
      THICKNESS                 = 0.004
      LENGTH                    = 0.1
      GEOMETRY                  = 'CYLINDRICAL' /	  
	  
	  

/There are 30 firebrand classes according to mass(g). Defining radius and length of each class. Assume cylindrical shape.
	  
&SURF ID= 'firebrand_1', MATL_ID= 'ember_1', THICKNESS= 0.00066, LENGTH= 0.023, GEOMETRY= 'CYLINDRICAL' /	  
&SURF ID= 'firebrand_2', MATL_ID= 'ember_2', THICKNESS= 0.00094, LENGTH= 0.0201, GEOMETRY= 'CYLINDRICAL' /  
&SURF ID= 'firebrand_3', MATL_ID= 'ember_3', THICKNESS= 0.00096, LENGTH= 0.0282, GEOMETRY= 'CYLINDRICAL' /  
&SURF ID= 'firebrand_4', MATL_ID= 'ember_4', THICKNESS= 0.00110, LENGTH= 0.0303, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_5', MATL_ID= 'ember_5', THICKNESS= 0.00129, LENGTH= 0.0342, GEOMETRY= 'CYLINDRICAL' /


&SURF ID= 'firebrand_6', MATL_ID= 'ember_6', THICKNESS= 0.00134, LENGTH= 0.0403, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_7', MATL_ID= 'ember_7', THICKNESS= 0.00159, LENGTH= 0.0376, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_8', MATL_ID= 'ember_8', THICKNESS= 0.00144, LENGTH= 0.0472, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_9', MATL_ID= 'ember_9', THICKNESS= 0.00160, LENGTH= 0.0349, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_10', MATL_ID= 'ember_10', THICKNESS= 0.00188, LENGTH= 0.0410, GEOMETRY= 'CYLINDRICAL' /


&SURF ID= 'firebrand_11', MATL_ID= 'ember_11', THICKNESS= 0.00132, LENGTH= 0.0508, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_12', MATL_ID= 'ember_12', THICKNESS= 0.00120, LENGTH= 0.0400, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_13', MATL_ID= 'ember_13', THICKNESS= 0.00187, LENGTH= 0.0416, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_14', MATL_ID= 'ember_14', THICKNESS= 0.00191, LENGTH= 0.0488, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_15', MATL_ID= 'ember_15', THICKNESS= 0.00193, LENGTH= 0.0550, GEOMETRY= 'CYLINDRICAL' /


&SURF ID= 'firebrand_16', MATL_ID= 'ember_16', THICKNESS= 0.00205, LENGTH= 0.0540, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_17', MATL_ID= 'ember_17', THICKNESS= 0.00328, LENGTH= 0.0280, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_18', MATL_ID= 'ember_18', THICKNESS= 0.00255, LENGTH= 0.0461, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_19', MATL_ID= 'ember_19', THICKNESS= 0.00305, LENGTH= 0.0438, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_20', MATL_ID= 'ember_20', THICKNESS= 0.00264, LENGTH= 0.0600, GEOMETRY= 'CYLINDRICAL' /


&SURF ID= 'firebrand_21', MATL_ID= 'ember_21', THICKNESS= 0.00198, LENGTH= 0.0740, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_22', MATL_ID= 'ember_22', THICKNESS= 0.00223, LENGTH= 0.0800, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_23', MATL_ID= 'ember_23', THICKNESS= 0.00312, LENGTH= 0.0467, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_24', MATL_ID= 'ember_24', THICKNESS= 0.00264, LENGTH= 0.0650, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_25', MATL_ID= 'ember_25', THICKNESS= 0.00370, LENGTH= 0.0550, GEOMETRY= 'CYLINDRICAL' /


&SURF ID= 'firebrand_26', MATL_ID= 'ember_26', THICKNESS= 0.00350, LENGTH= 0.0550, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_27', MATL_ID= 'ember_27', THICKNESS= 0.00261, LENGTH= 0.1300, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_28', MATL_ID= 'ember_28', THICKNESS= 0.00250, LENGTH= 0.1400, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_29', MATL_ID= 'ember_29', THICKNESS= 0.00283, LENGTH= 0.1125, GEOMETRY= 'CYLINDRICAL' /
&SURF ID= 'firebrand_30', MATL_ID= 'ember_30', THICKNESS= 0.00264, LENGTH= 0.1400, GEOMETRY= 'CYLINDRICAL' /
  

/Material properties of vegetation, moisture and char;Modelling of tree fires and fires transitioning, Moinuddin et al 2019, CHAR propertise NIST Rudy Mell
      
&MATL ID = 'foliage',    DENSITY = 514.,  CONDUCTIVITY = 2.0, SPECIFIC_HEAT= 1.2, N_REACTIONS = 1, REFERENCE_TEMPERATURE = 200.,REFERENCE_RATE=0.0005, HEATING_RATE=1.6, NU_MATL = 0.61, NU_SPEC = 0.39, SPEC_ID = 'CELLULOSE', HEAT_OF_REACTION= 418, MATL_ID  = 'CHAR'  /	
&MATL ID = 'small_twig', DENSITY = 514.,  CONDUCTIVITY = 2.0, SPECIFIC_HEAT= 1.2, N_REACTIONS = 1, REFERENCE_TEMPERATURE = 200., REFERENCE_RATE=0.0005, HEATING_RATE=1.6, NU_MATL = 0.61, NU_SPEC = 0.39, SPEC_ID = 'CELLULOSE', HEAT_OF_REACTION= 418, MATL_ID  = 'CHAR' /            	
&MATL ID = 'large_twig', DENSITY = 514.,  CONDUCTIVITY = 2.0, SPECIFIC_HEAT= 1.2, N_REACTIONS = 1, REFERENCE_TEMPERATURE = 200., REFERENCE_RATE=0.0005, HEATING_RATE=1.6, NU_MATL = 0.61, NU_SPEC = 0.39, SPEC_ID = 'CELLULOSE', HEAT_OF_REACTION= 418, MATL_ID  = 'CHAR' /  
&MATL ID = 'moisture',   DENSITY = 1000., CONDUCTIVITY = 2.0, SPECIFIC_HEAT= 4.184, N_REACTIONS = 1, REFERENCE_TEMPERATURE = 100.,REFERENCE_RATE=0.002, HEATING_RATE=1.6, NU_SPEC = 1.0, SPEC_ID = 'WATER VAPOR', HEAT_OF_REACTION= 2500. /
&MATL ID = 'CHAR',       DENSITY  = 300., CONDUCTIVITY = 2.0, SPECIFIC_HEAT = 1.2 /


/Material propertise of firebrand classes. Assume firebrand conductivity and specific heat same as in vegetation.


&MATL ID='ember_1', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_2', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/
&MATL ID='ember_3', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/
&MATL ID='ember_4', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/
&MATL ID='ember_5', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 


&MATL ID='ember_6', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_7', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_8', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_9', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_10', DENSITY=514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 


&MATL ID='ember_11', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_12', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_13', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_14', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_15', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 


&MATL ID='ember_16', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_17', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_18', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_19', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_20', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 


&MATL ID='ember_21', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_22', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_23', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_24', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_25', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 


&MATL ID='ember_26', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_27', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_28', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_29', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 
&MATL ID='ember_30', DENSITY= 514., CONDUCTIVITY= 2.0, SPECIFIC_HEAT= 1.2/ 


/Insert vegetation as a cone shaped tree. N_PARTICLES=(total mass of vegetation species/ mass of a single vegetation particle of that species)

&PART ID='dgl needle',      SAMPLING_FACTOR=50, SURF_ID='needle', PROP_ID='tree image_1', QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., RGB= 0,255,60, SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE.  /
&INIT PART_ID='dgl needle', XYZ=0.0,0.0,0.15, RADIUS=0.75, HEIGHT=2.6, SHAPE='CONE', N_PARTICLES=11600, MASS_PER_VOLUME=4.208 /
&PROP ID='tree image_1',    SMOKEVIEW_ID='TUBE', SMOKEVIEW_PARAMETERS='L=0.1','D=0.003', 'RNDXYZ=1'/

&PART ID='dgl twig_1',      SAMPLING_FACTOR=50, SURF_ID='twig_1', PROP_ID='tree image_2', QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., RGB= 0,255,60,SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE.  /
&INIT PART_ID='dgl twig_1', XYZ=0.0,0.0,0.15, RADIUS=0.75, HEIGHT=2.6, SHAPE='CONE', N_PARTICLES=3150, MASS_PER_VOLUME=1.133  /
&PROP ID='tree image_2',    SMOKEVIEW_ID='TUBE', SMOKEVIEW_PARAMETERS='L=0.1','D=0.003', 'RNDXYZ=1'/

&PART ID='dgl twig_2',      SAMPLING_FACTOR=50, SURF_ID='twig_2', PROP_ID='tree image_3', QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., RGB= 0,255,60,SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE.  /
&INIT PART_ID='dgl twig_2', XYZ=0.0,0.0,0.15, RADIUS=0.75, HEIGHT=2.6, SHAPE='CONE', N_PARTICLES=450, MASS_PER_VOLUME=1.133  /
&PROP ID='tree image_3',    SMOKEVIEW_ID='TUBE', SMOKEVIEW_PARAMETERS='L=0.1','D=0.008', 'RNDXYZ=1'/



/ Ember inserting 85.82g. For each DT_INSERT interval one firebrand is inserted to obtain the total number of firebrands in each class at the end of time t=35s. Default Cylindrical drag law used.

&PART ID='EMBER1', SURF_ID='firebrand_1', SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=190,100,50, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='1particles1', PART_ID='EMBER1', N_PARTICLES=1, DT_INSERT=18, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='1particles2', PART_ID='EMBER1', N_PARTICLES=1, DT_INSERT=24, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='1particles3', PART_ID='EMBER1', N_PARTICLES=1, DT_INSERT=21, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='1particles4', PART_ID='EMBER1', N_PARTICLES=1, DT_INSERT=20, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER2', SURF_ID='firebrand_2', SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=190,50,160, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='2particles1', PART_ID='EMBER2', N_PARTICLES=1, DT_INSERT=6.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='2particles2', PART_ID='EMBER2', N_PARTICLES=1, DT_INSERT=5.9, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='2particles3', PART_ID='EMBER2', N_PARTICLES=1, DT_INSERT=5.85, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='2particles4', PART_ID='EMBER2', N_PARTICLES=1, DT_INSERT=5.7, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='2particles5', PART_ID='EMBER2', N_PARTICLES=1, DT_INSERT=5.75, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='2particles6', PART_ID='EMBER2', N_PARTICLES=1, DT_INSERT=5.8, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='2particles7', PART_ID='EMBER2', N_PARTICLES=1, DT_INSERT=5.95, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='2particles8', PART_ID='EMBER2', N_PARTICLES=1, DT_INSERT=6.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER3', SURF_ID='firebrand_3',SAMPLING_FACTOR=1,  DRAG_LAW= 'CYLINDER', AGE=40, RGB=0,255,255, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='3particles1', PART_ID='EMBER3', N_PARTICLES=1, DT_INSERT=6.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='3particles2', PART_ID='EMBER3', N_PARTICLES=1, DT_INSERT=5.8, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='3particles3', PART_ID='EMBER3', N_PARTICLES=1, DT_INSERT=5.95, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='3particles4', PART_ID='EMBER3', N_PARTICLES=1, DT_INSERT=5.85, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER4', SURF_ID='firebrand_4',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='4particles1', PART_ID='EMBER4', N_PARTICLES=1, DT_INSERT=6.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='4particles2', PART_ID='EMBER4', N_PARTICLES=1, DT_INSERT=5.75, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='4particles3', PART_ID='EMBER4', N_PARTICLES=1, DT_INSERT=5.9, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='4particles4', PART_ID='EMBER4', N_PARTICLES=1, DT_INSERT=5.85, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='4particles5', PART_ID='EMBER4', N_PARTICLES=1, DT_INSERT=5.95, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='4particles6', PART_ID='EMBER4', N_PARTICLES=1, DT_INSERT=5.7, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='4particles7', PART_ID='EMBER4', N_PARTICLES=1, DT_INSERT=5.85, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='4particles8', PART_ID='EMBER4', N_PARTICLES=1, DT_INSERT=6.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER5', SURF_ID='firebrand_5',SAMPLING_FACTOR=1,  DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='5particles1', PART_ID='EMBER5', N_PARTICLES=1, DT_INSERT=7.5, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='5particles2', PART_ID='EMBER5', N_PARTICLES=1, DT_INSERT=7.4, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='5particles3', PART_ID='EMBER5', N_PARTICLES=1, DT_INSERT=7.3, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='5particles4', PART_ID='EMBER5', N_PARTICLES=1, DT_INSERT=7.45, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='5particles5', PART_ID='EMBER5', N_PARTICLES=1, DT_INSERT=7.5, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='5particles6', PART_ID='EMBER5', N_PARTICLES=1, DT_INSERT=7.35, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='5particles7', PART_ID='EMBER5', N_PARTICLES=1, DT_INSERT=7.3, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='5particles8', PART_ID='EMBER5', N_PARTICLES=1, DT_INSERT=7.5, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER6', SURF_ID='firebrand_6', SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='6particles1', PART_ID='EMBER6', N_PARTICLES=1, DT_INSERT=10.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='6particles2', PART_ID='EMBER6', N_PARTICLES=1, DT_INSERT=9.85, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='6particles3', PART_ID='EMBER6', N_PARTICLES=1, DT_INSERT=9.9, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='6particles4', PART_ID='EMBER6', N_PARTICLES=1, DT_INSERT=9.7, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='6particles5', PART_ID='EMBER6', N_PARTICLES=1, DT_INSERT=9.85, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='6particles6', PART_ID='EMBER6', N_PARTICLES=1, DT_INSERT=10.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='6particles7', PART_ID='EMBER6', N_PARTICLES=1, DT_INSERT=9.95, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='6particles8', PART_ID='EMBER6', N_PARTICLES=1, DT_INSERT=9.75, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER7', SURF_ID='firebrand_7', SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='7particles1', PART_ID='EMBER7', N_PARTICLES=1, DT_INSERT=15.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='7particles2', PART_ID='EMBER7', N_PARTICLES=1, DT_INSERT=14.8, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='7particles3', PART_ID='EMBER7', N_PARTICLES=1, DT_INSERT=14.75, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='7particles4', PART_ID='EMBER7', N_PARTICLES=1, DT_INSERT=14.9, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='7particles5', PART_ID='EMBER7', N_PARTICLES=1, DT_INSERT=14.85, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='7particles6', PART_ID='EMBER7', N_PARTICLES=1, DT_INSERT=14.7, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='7particles7', PART_ID='EMBER7', N_PARTICLES=1, DT_INSERT=14.95, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='7particles8', PART_ID='EMBER7', N_PARTICLES=1, DT_INSERT=15.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER8', SURF_ID='firebrand_8',SAMPLING_FACTOR=1,  DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='8particles1', PART_ID='EMBER8', N_PARTICLES=1, DT_INSERT=15.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='8particles2', PART_ID='EMBER8', N_PARTICLES=1, DT_INSERT=14.7, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='8particles3', PART_ID='EMBER8', N_PARTICLES=1, DT_INSERT=14.9, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='8particles4', PART_ID='EMBER8', N_PARTICLES=1, DT_INSERT=15.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER9', SURF_ID='firebrand_9',SAMPLING_FACTOR=1,  DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='9particles1', PART_ID='EMBER9', N_PARTICLES=1, DT_INSERT=15.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='9particles2', PART_ID='EMBER9', N_PARTICLES=1, DT_INSERT=14.7, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='9particles3', PART_ID='EMBER9', N_PARTICLES=1, DT_INSERT=14.85, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='9particles4', PART_ID='EMBER9', N_PARTICLES=1, DT_INSERT=14.95, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='9particles5', PART_ID='EMBER9', N_PARTICLES=1, DT_INSERT=14.7, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='9particles6', PART_ID='EMBER9', N_PARTICLES=1, DT_INSERT=15.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='9particles7', PART_ID='EMBER9', N_PARTICLES=1, DT_INSERT=14.8, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='9particles8', PART_ID='EMBER9', N_PARTICLES=1, DT_INSERT=15.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER10', SURF_ID='firebrand_10', SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='10particles1', PART_ID='EMBER10', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='10particles2', PART_ID='EMBER10', N_PARTICLES=1, DT_INSERT=18.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='10particles3', PART_ID='EMBER10', N_PARTICLES=1, DT_INSERT=25.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='10particles4', PART_ID='EMBER10', N_PARTICLES=1, DT_INSERT=26.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='10particles5', PART_ID='EMBER10', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='10particles6', PART_ID='EMBER10', N_PARTICLES=1, DT_INSERT=22.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='10particles7', PART_ID='EMBER10', N_PARTICLES=1, DT_INSERT=21.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='10particles8', PART_ID='EMBER10', N_PARTICLES=1, DT_INSERT=24.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER11', SURF_ID='firebrand_11', SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='11particles1', PART_ID='EMBER11', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='11particles2', PART_ID='EMBER11', N_PARTICLES=1, DT_INSERT=25.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='11particles3', PART_ID='EMBER11', N_PARTICLES=1, DT_INSERT=22.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='11particles4', PART_ID='EMBER11', N_PARTICLES=1, DT_INSERT=26.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='11particles5', PART_ID='EMBER11', N_PARTICLES=1, DT_INSERT=23.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='11particles6', PART_ID='EMBER11', N_PARTICLES=1, DT_INSERT=18.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='11particles7', PART_ID='EMBER11', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='11particles8', PART_ID='EMBER11', N_PARTICLES=1, DT_INSERT=19.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER12', SURF_ID='firebrand_12',SAMPLING_FACTOR=1,  DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='12particles1', PART_ID='EMBER12', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='12particles2', PART_ID='EMBER12', N_PARTICLES=1, DT_INSERT=23.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER13', SURF_ID='firebrand_13',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='13particles1', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=7.50, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='13particles2', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=7.30, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='13particles3', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=7.10, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='13particles4', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=7.50, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='13particles5', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=7.40, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='13particles6', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=7.45, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='13particles7', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=7.50, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='13particles8', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=7.30, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER14', SURF_ID='firebrand_14', SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='14particles1', PART_ID='EMBER14', N_PARTICLES=1, DT_INSERT=6.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='14particles2', PART_ID='EMBER14', N_PARTICLES=1, DT_INSERT=5.7, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='particles14', PART_ID='EMBER14', N_PARTICLES=1, DT_INSERT=1.14, XYZ=0.0,0.0,0.15, RADIUS=0.75, HEIGHT=2.6, SHAPE='CONE', UVW=0.0,0.05,0.1,CTRL_ID='controller 1'/
&INIT ID='14particles3', PART_ID='EMBER14', N_PARTICLES=1, DT_INSERT=6.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='14particles4', PART_ID='EMBER14', N_PARTICLES=1, DT_INSERT=5.8, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER15', SURF_ID='firebrand_15',SAMPLING_FACTOR=1,  DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='15particles1', PART_ID='EMBER15', N_PARTICLES=1, DT_INSERT=12.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='15particles2', PART_ID='EMBER15', N_PARTICLES=1, DT_INSERT=14.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='15particles3', PART_ID='EMBER15', N_PARTICLES=1, DT_INSERT=13.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='15particles4', PART_ID='EMBER15', N_PARTICLES=1, DT_INSERT=12.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER16', SURF_ID='firebrand_16',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='16particles1', PART_ID='EMBER16', N_PARTICLES=1, DT_INSERT=15.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='16particles2', PART_ID='EMBER16', N_PARTICLES=1, DT_INSERT=14.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='16particles3', PART_ID='EMBER16', N_PARTICLES=1, DT_INSERT=12.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='16particles4', PART_ID='EMBER16', N_PARTICLES=1, DT_INSERT=13.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER17', SURF_ID='firebrand_17', SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='17particles1', PART_ID='EMBER17', N_PARTICLES=1, DT_INSERT=12.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='17particles2', PART_ID='EMBER17', N_PARTICLES=1, DT_INSERT=14.5, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='17particles3', PART_ID='EMBER17', N_PARTICLES=1, DT_INSERT=12.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='17particles4', PART_ID='EMBER17', N_PARTICLES=1, DT_INSERT=13.5, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER18', SURF_ID='firebrand_18', SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='18particles1', PART_ID='EMBER18', N_PARTICLES=1, DT_INSERT=10.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='18particles2', PART_ID='EMBER18', N_PARTICLES=1, DT_INSERT=9.5, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='18particles3', PART_ID='EMBER18', N_PARTICLES=1, DT_INSERT=10.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='18particles4', PART_ID='EMBER18', N_PARTICLES=1, DT_INSERT=9.7, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER19', SURF_ID='firebrand_19',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='19particles1', PART_ID='EMBER19', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='19particles2', PART_ID='EMBER19', N_PARTICLES=1, DT_INSERT=18.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='19particles3', PART_ID='EMBER19', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='19particles4', PART_ID='EMBER19', N_PARTICLES=1, DT_INSERT=24.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='19particles5', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=28.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='19particles6', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=23.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-1.485,-1.485,0.7,CTRL_ID='controller 1'/
&INIT ID='19particles7', PART_ID='EMBER13', N_PARTICLES=1, DT_INSERT=19.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER20', SURF_ID='firebrand_20',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='20particles1', PART_ID='EMBER20', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='20particles2', PART_ID='EMBER20', N_PARTICLES=1, DT_INSERT=25.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='20particles3', PART_ID='EMBER20', N_PARTICLES=1, DT_INSERT=22.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='20particles4', PART_ID='EMBER20', N_PARTICLES=1, DT_INSERT=18.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER21', SURF_ID='firebrand_21',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='21particles1', PART_ID='EMBER21', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='21particles2', PART_ID='EMBER21', N_PARTICLES=1, DT_INSERT=24.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='21particles3', PART_ID='EMBER21', N_PARTICLES=1, DT_INSERT=27.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='21particles4', PART_ID='EMBER21', N_PARTICLES=1, DT_INSERT=19.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER22', SURF_ID='firebrand_22',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='22particles1', PART_ID='EMBER22', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='22particles2', PART_ID='EMBER22', N_PARTICLES=1, DT_INSERT=28.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='22particles3', PART_ID='EMBER22', N_PARTICLES=1, DT_INSERT=17.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='22particles4', PART_ID='EMBER22', N_PARTICLES=1, DT_INSERT=23.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER23', SURF_ID='firebrand_23',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='23particles1', PART_ID='EMBER23', N_PARTICLES=1, DT_INSERT=22.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='23particles2', PART_ID='EMBER23', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='23particles3', PART_ID='EMBER23', N_PARTICLES=1, DT_INSERT=24.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='23particles4', PART_ID='EMBER23', N_PARTICLES=1, DT_INSERT=29.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='23particles5', PART_ID='EMBER23', N_PARTICLES=1, DT_INSERT=18.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER24', SURF_ID='firebrand_24',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='24particles1', PART_ID='EMBER24', N_PARTICLES=1, DT_INSERT=29.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='24particles2', PART_ID='EMBER24', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER25', SURF_ID='firebrand_25',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='25particles1', PART_ID='EMBER25', N_PARTICLES=1, DT_INSERT=27.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='25particles2', PART_ID='EMBER25', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=1.485,-1.485,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER26', SURF_ID='firebrand_26',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='26particles1', PART_ID='EMBER26', N_PARTICLES=1, DT_INSERT=26.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='26particles2', PART_ID='EMBER26', N_PARTICLES=1, DT_INSERT=23.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='26particles3', PART_ID='EMBER26', N_PARTICLES=1, DT_INSERT=18.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='26particles4', PART_ID='EMBER26', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER27', SURF_ID='firebrand_27',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='27particles1', PART_ID='EMBER27', N_PARTICLES=1, DT_INSERT=23.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='27particles2', PART_ID='EMBER27', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER28', SURF_ID='firebrand_28',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='28particles1', PART_ID='EMBER28', N_PARTICLES=1, DT_INSERT=28.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='28particles2', PART_ID='EMBER28', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER29', SURF_ID='firebrand_29',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='29particles1', PART_ID='EMBER29', N_PARTICLES=1, DT_INSERT=24.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='29particles2', PART_ID='EMBER29', N_PARTICLES=1, DT_INSERT=19.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7,CTRL_ID='controller 1'/
&INIT ID='29particles3', PART_ID='EMBER29', N_PARTICLES=1, DT_INSERT=26.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=2.1,0.0,0.7,CTRL_ID='controller 1'/
&INIT ID='29particles4', PART_ID='EMBER29', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=-2.1,0.0,0.7,CTRL_ID='controller 1'/

&PART ID='EMBER30', SURF_ID='firebrand_30',SAMPLING_FACTOR=1, DRAG_LAW= 'CYLINDER', AGE=40, RGB=30,30,30, INITIAL_TEMPERATURE=200, QUANTITIES(1:2)='PARTICLE TEMPERATURE','PARTICLE MASS',CTRL_ID='controller 1',SECOND_ORDER_PARTICLE_TRANSPORT=.TRUE./
&INIT ID='30particles1', PART_ID='EMBER30', N_PARTICLES=1, DT_INSERT=26.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,2.1,0.7, CTRL_ID='controller 1'/
&INIT ID='30particles2', PART_ID='EMBER30', N_PARTICLES=1, DT_INSERT=20.0, XYZ=0.0,0.0,0.15, RADIUS=0.85, HEIGHT=2.65, SHAPE='CONE', UVW=0.0,-2.1,0.7, CTRL_ID='controller 1'/



&CTRL ID='controller 1', FUNCTION_TYPE='CUSTOM', INPUT_ID='clock', RAMP_ID='ramp 1'/firebrands emmiting time

&RAMP ID='ramp 1', T= 0.00, F=0. /
&RAMP ID='ramp 1', T= 1.9, F=0. /
&RAMP ID='ramp 1', T= 2.0, F= 1.0 /
&RAMP ID='ramp 1', T= 34, F= 1.0 /
&RAMP ID='ramp 1', T= 34.1, F=0. /
&RAMP ID='ramp 1', T=45, F=0. /

/Circular propane burner:30KW; radius 80cm 

&SURF ID='INSIDE', COLOR='BLUE'/    
&SURF ID='FIRE', HRRPUA=136., COLOR='YELLOW', RAMP_Q='fire_ramp' /       
&SURF ID='ground', TMP_FRONT=900., DEFAULT=.TRUE. /

&RAMP ID='fire_ramp', T= 0.0, F=0.0/
&RAMP ID='fire_ramp', T=1.0, F=0.0/
&RAMP ID='fire_ramp', T=2.0, F=1.0/
&RAMP ID='fire_ramp', T=17.0, F=1.0/
&RAMP ID='fire_ramp', T=18.0, F=0.0/
&RAMP ID='fire_ramp', T=30.0, F=0.0/
 
&VENT XB=-0.75,0.75,-0.75,0.75,0.0,0.0, XYZ=0,0,0, RADIUS=0.3, SURF_ID='INSIDE' / 
&VENT XB=-0.75,0.75,-0.75,0.75,0.0,0.0, XYZ=0,0,0, RADIUS=0.4, SURF_ID='FIRE' /
&VENT XB=-0.75,0.75,-0.75,0.75,0.0,0.0, XYZ=0,0,0, RADIUS=0.4, SURF_ID='ground' /

&DUMP MASS_FILE=.FALSE.,DT_RESTART=5. /

/-----Slice files--

&SLCF PBY=0.0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBZ=0.1, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBZ=0.0, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0.0, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBZ=0.1, QUANTITY='PARTICLE FLUX Z' /
&SLCF PBZ=0.9, QUANTITY='PARTICLE FLUX Z' /
&SLCF PBX=2.0, QUANTITY='PARTICLE FLUX X' /
&SLCF PBX=-2.0, QUANTITY='PARTICLE FLUX X' /
&SLCF PBY=2.0, QUANTITY='PARTICLE FLUX Y' /
&SLCF PBY=-2.0, QUANTITY='PARTICLE FLUX Y' /


/Devices to track landing ember in each pan

/-----pan 1-----

&DEVC ID='pan1ember1', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember2', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember3', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember4', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember5', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan1ember6', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember7', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember8', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember9', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember10',XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan1ember11', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember12', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember13', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember14', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember15', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan1ember16', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember17', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember18', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember19', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember20', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan1ember21', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember22', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember23', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember24', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember25', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan1ember26', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember27', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember28', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember29', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan1ember30', XB=-1.6,-1.3,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 2-----

&DEVC ID='pan2ember1', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember2', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember3', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember4', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember5', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan2ember6', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember7', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember8', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember9', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember10',XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan2ember11', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember12', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember13', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember14', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember15', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan2ember16', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember17', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember18', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember19', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember20', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan2ember21', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember22', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember23', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember24', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember25', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan2ember26', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember27', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember28', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember29', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan2ember30', XB=-1.15,-0.85,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 3-----

&DEVC ID='pan3ember1', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember2', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember3', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember4', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember5', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan3ember6', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember7', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember8', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember9', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember10',XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan3ember11', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember12', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember13', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember14', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember15', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan3ember16', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember17', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember18', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember19', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember20', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan3ember21', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember22', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember23', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember24', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember25', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan3ember26', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember27', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember28', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember29', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan3ember30', XB=-0.7,-0.4,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 4-----

&DEVC ID='pan4ember1', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember2', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember3', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember4', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember5', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan4ember6', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember7', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember8', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember9', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember10',XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan4ember11', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember12', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember13', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember14', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember15', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan4ember16', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember17', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember18', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember19', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember20', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan4ember21', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember22', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember23', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember24', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember25', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan4ember26', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember27', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember28', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember29', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan4ember30', XB=0.4,0.7,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 5-----

&DEVC ID='pan5ember1', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember2', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember3', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember4', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember5', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan5ember6', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember7', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember8', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember9', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember10',XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan5ember11', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember12', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember13', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember14', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember15', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan5ember16', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember17', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember18', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember19', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember20', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan5ember21', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember22', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember23', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember24', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember25', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan5ember26', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember27', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember28', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember29', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan5ember30', XB=0.85,1.15,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 6-----

&DEVC ID='pan6ember1', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember2', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember3', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember4', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember5', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan6ember6', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember7', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember8', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember9', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember10',XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan6ember11', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember12', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember13', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember14', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember15', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan6ember16', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember17', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember18', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember19', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember20', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan6ember21', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember22', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember23', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember24', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember25', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan6ember26', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember27', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember28', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember29', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan6ember30', XB=1.3,1.6,-0.25,0.25,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 7-----

&DEVC ID='pan7ember1', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember2', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember3', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember4', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember5', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan7ember6', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember7', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember8', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember9', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember10',XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan7ember11', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember12', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember13', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember14', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember15', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan7ember16', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember17', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember18', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember19', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember20', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan7ember21', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember22', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember23', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember24', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember25', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan7ember26', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember27', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember28', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember29', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan7ember30', XB=-0.25,0.25,1.6, 1.3,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 8-----

&DEVC ID='pan8ember1', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember2', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember3', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember4', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember5', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan8ember6', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember7', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember8', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember9', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember10',XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan8ember11', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember12', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember13', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember14', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember15', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan8ember16', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember17', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember18', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember19', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember20', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan8ember21', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember22', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember23', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember24', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember25', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan8ember26', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember27', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember28', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember29', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan8ember30', XB=-0.25,0.25,0.85,1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 9-----

&DEVC ID='pan9ember1', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember2', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember3', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember4', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember5', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan9ember6', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember7', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember8', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember9', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember10',XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan9ember11', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember12', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember13', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember14', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember15', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan9ember16', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember17', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember18', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember19', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember20', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan9ember21', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember22', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember23', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember24', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember25', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan9ember26', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember27', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember28', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember29', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan9ember30', XB=-0.25,0.25,0.4,0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 10-----

&DEVC ID='pan10ember1', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember2', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember3', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember4', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember5', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan10ember6', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember7', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember8', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember9', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember10',XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan10ember11', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember12', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember13', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember14', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember15', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan10ember16', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember17', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember18', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember19', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember20', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan10ember21', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember22', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember23', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember24', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember25', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan10ember26', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember27', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember28', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember29', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan10ember30', XB=-0.25,0.25,-0.4,-0.7,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 11-----

&DEVC ID='pan11ember1', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember2', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember3', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember4', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember5', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan11ember6', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember7', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember8', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember9', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember10',XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan11ember11', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember12', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember13', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember14', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember15', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan11ember16', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember17', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember18', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember19', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember20', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan11ember21', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember22', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember23', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember24', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember25', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan11ember26', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember27', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember28', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember29', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan11ember30', XB=-0.25,0.25,-0.85,-1.15,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 12-----

&DEVC ID='pan12ember1', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember2', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember3', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember4', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember5', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan12ember6', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember7', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember8', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember9', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember10',XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan12ember11', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember12', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember13', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember14', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember15', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan12ember16', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember17', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember18', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember19', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember20', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan12ember21', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember22', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember23', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember24', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember25', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan12ember26', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember27', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember28', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember29', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan12ember30', XB=-0.25,0.25,-1.3,-1.6,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 13 Top-----

&DEVC ID='pan13ember1T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember2T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember3T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember4T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember5T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember6T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember7T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember8T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember9T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember10T',XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember11T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember12T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember13T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember14T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember15T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember16T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember17T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember18T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember19T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember20T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember21T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember22T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember23T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember24T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember25T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember26T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember27T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember28T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember29T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember30T', XB=-1.0,-0.7,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /



/-----pan 13 Bottom-----

&DEVC ID='pan13ember1B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember2B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember3B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember4B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember5B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember6B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember7B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember8B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember9B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember10B',XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember11B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember12B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember13B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember14B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember15B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember16B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember17B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember18B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember19B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember20B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember21B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember22B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember23B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember24B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember25B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan13ember26B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember27B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember28B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember29B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan13ember30B', XB=-1.0,-0.7,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 14-----

&DEVC ID='pan14ember1', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember2', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember3', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember4', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember5', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan14ember6', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember7', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember8', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember9', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember10',XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan14ember11', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember12', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember13', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember14', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember15', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan14ember16', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember17', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember18', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember19', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember20', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan14ember21', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember22', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember23', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember24', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember25', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan14ember26', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember27', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember28', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember29', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan14ember30', XB=-1.0,-0.7,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 15-----

&DEVC ID='pan15ember1', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember2', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember3', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember4', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember5', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan15ember6', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember7', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember8', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember9', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember10',XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan15ember11', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember12', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember13', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember14', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember15', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan15ember16', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember17', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember18', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember19', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember20', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan15ember21', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember22', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember23', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember24', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember25', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan15ember26', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember27', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember28', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember29', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan15ember30', XB=-1.0,-0.7,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 16-----

&DEVC ID='pan16ember1', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember2', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember3', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember4', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember5', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan16ember6', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember7', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember8', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember9', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember10',XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan16ember11', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember12', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember13', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember14', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember15', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan16ember16', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember17', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember18', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember19', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember20', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan16ember21', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember22', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember23', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember24', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember25', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan16ember26', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember27', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember28', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember29', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan16ember30', XB=-1.0,-0.7,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 17-----

&DEVC ID='pan17ember1', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember2', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember3', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember4', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember5', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan17ember6', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember7', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember8', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember9', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember10', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan17ember11', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember12', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember13', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember14', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember15', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan17ember16', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember17', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember18', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember19', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember20', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan17ember21', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember22', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember23', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember24', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember25', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan17ember26', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember27', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember28', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember29', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan17ember30', XB=-1.0,-0.7,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 18-----

&DEVC ID='pan18ember1', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember2', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember3', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember4', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember5', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan18ember6', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember7', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember8', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember9', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember10',XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan18ember11', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember12', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember13', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember14', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember15', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan18ember16', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember17', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember18', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember19', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember20', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan18ember21', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember22', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember23', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember24', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember25', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan18ember26', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember27', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember28', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember29', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan18ember30', XB=-1.1,-0.6,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 19-----

&DEVC ID='pan19ember1', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember2', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember3', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember4', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember5', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan19ember6', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember7', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember8', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember9', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember10', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan19ember11', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember12', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember13', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember14', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember15', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan19ember16', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember17', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember18', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember19', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember20', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan19ember21', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember22', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember23', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember24', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember25', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan19ember26', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember27', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember28', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember29', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan19ember30', XB=-1.1,-0.6,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 20 Left-----

&DEVC ID='pan20ember1L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember2L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember3L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember4L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember5L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember6L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember7L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember8L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember9L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember10L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember11L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember12L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember13L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember14L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember15L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember16L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember17L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember18L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember19L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember20L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember21L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember22L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember23L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember24L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember25L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember26L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember27L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember28L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember29L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember30L', XB=-1.2,-1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 20 Right-----

&DEVC ID='pan20ember1R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember2R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember3R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember4R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember5R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember6R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember7R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember8R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember9R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember10R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember11R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember12R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember13R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember14R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember15R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember16R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember17R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember18R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember19R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember20R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember21R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember22R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember23R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember24R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember25R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan20ember26R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember27R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember28R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember29R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan20ember30R', XB=-1.0,-1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 21-----

&DEVC ID='pan21ember1', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember2', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember3', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember4', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember5', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan21ember6', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember7', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember8', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember9', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember10', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan21ember11', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember12', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember13', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember14', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember15', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan21ember16', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember17', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember18', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember19', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember20', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan21ember21', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember22', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember23', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember24', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember25', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan21ember26', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember27', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember28', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember29', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan21ember30', XB=-1.5,-2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 22-----

&DEVC ID='pan22ember1', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember2', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember3', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember4', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember5', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan22ember6', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember7', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember8', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember9', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember10',XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan22ember11', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember12', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember13', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember14', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember15', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan22ember16', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember17', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember18', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember19', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember20', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan22ember21', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember22', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember23', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember24', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember25', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan22ember26', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember27', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember28', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember29', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan22ember30', XB=-2.0,-2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 23-----

&DEVC ID='pan23ember1', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember2', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember3', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember4', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember5', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan23ember6', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember7', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember8', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember9', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember10',XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan23ember11', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember12', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember13', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember14', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember15', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan23ember16', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember17', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember18', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember19', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember20', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan23ember21', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember22', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember23', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember24', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember25', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan23ember26', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember27', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember28', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember29', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan23ember30', XB=-2.5,-3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 24-----

&DEVC ID='pan24ember1', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember2', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember3', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember4', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember5', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan24ember6', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember7', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember8', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember9', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember10',XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan24ember11', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember12', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember13', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember14', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember15', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan24ember16', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember17', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember18', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember19', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember20', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan24ember21', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember22', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember23', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember24', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember25', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan24ember26', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember27', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember28', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember29', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan24ember30', XB=-3.0,-3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 25-----

&DEVC ID='pan25ember1', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember2', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember3', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember4', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember5', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan25ember6', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember7', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember8', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember9', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember10',XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan25ember11', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember12', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember13', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember14', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember15', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan25ember16', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember17', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember18', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember19', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember20', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan25ember21', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember22', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember23', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember24', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember25', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan25ember26', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember27', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember28', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember29', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan25ember30', XB=-3.5,-3.8,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 26-----

&DEVC ID='pan26ember1', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember2', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember3', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember4', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember5', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan26ember6', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember7', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember8', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember9', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember10',XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan26ember11', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember12', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember13', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember14', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember15', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan26ember16', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember17', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember18', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember19', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember20', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan26ember21', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember22', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember23', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember24', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember25', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan26ember26', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember27', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember28', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember29', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan26ember30', XB=-3.8,-4.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 27 Bottom-----

&DEVC ID='pan27ember1B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember2B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember3B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember4B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember5B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember6B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember7B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember8B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember9B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember10B',XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember11B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember12B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember13B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember14B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember15B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember16B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember17B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember18B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember19B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember20B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember21B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember22B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember23B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember24B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember25B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember26B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember27B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember28B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember29B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember30B', XB=0.7,1.0,1.0,1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 27 Top-----

&DEVC ID='pan27ember1T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember2T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember3T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember4T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember5T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember6T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember7T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember8T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember9T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember10T',XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember11T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember12T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember13T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember14T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember15T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember16T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember17T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember18T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember19T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember20T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember21T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember22T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember23T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember24T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember25T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan27ember26T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember27T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember28T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember29T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan27ember30T', XB=0.7,1.0,1.2,1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /















/-----pan 28-----

&DEVC ID='pan28ember1', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember2', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember3', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember4', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember5', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan28ember6', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember7', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember8', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember9', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember10',XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan28ember11', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember12', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember13', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember14', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember15', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan28ember16', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember17', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember18', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember19', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember20', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan28ember21', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember22', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember23', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember24', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember25', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan28ember26', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember27', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember28', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember29', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan28ember30', XB=0.7,1.0,1.5,2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 29-----

&DEVC ID='pan29ember1', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember2', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember3', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember4', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember5', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan29ember6', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember7', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember8', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember9', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember10',XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan29ember11', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember12', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember13', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember14', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember15', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan29ember16', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember17', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember18', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember19', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember20', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan29ember21', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember22', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember23', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember24', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember25', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan29ember26', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember27', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember28', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember29', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan29ember30', XB=0.7,1.0,2.0,2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 30-----

&DEVC ID='pan30ember1', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember2', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember3', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember4', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember5', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan30ember6', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember7', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember8', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember9', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember10',XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan30ember11', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember12', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember13', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember14', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember15', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan30ember16', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember17', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember18', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember19', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember20', XB=0.7,1.0,2.5,3.0,0.0,0.1 QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan30ember21', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember22', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember23', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember24', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember25', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan30ember26', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember27', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember28', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember29', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan30ember30', XB=0.7,1.0,2.5,3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 31-----

&DEVC ID='pan31ember1', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember2', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember3', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember4', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember5', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan31ember6', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember7', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember8', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember9', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember10',XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan31ember11', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember12', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember13', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember14', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember15', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan31ember16', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember17', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember18', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember19', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember20', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan31ember21', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember22', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember23', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember24', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember25', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan31ember26', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember27', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember28', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember29', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan31ember30', XB=0.7,1.0,3.0,3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 32-----

&DEVC ID='pan32ember1', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember2', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember3', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember4', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember5', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan32ember6', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember7', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember8', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember9', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember10',XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan32ember11', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember12', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember13', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember14', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember15', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan32ember16', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember17', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember18', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember19', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember20', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan32ember21', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember22', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember23', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember24', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember25', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan32ember26', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember27', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember28', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember29', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan32ember30', XB=0.6,1.1,3.5,3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 33-----

&DEVC ID='pan33ember1', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember2', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember3', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember4', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember5', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan33ember6', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember7', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember8', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember9', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember10',XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan33ember11', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember12', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember13', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember14', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember15', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan33ember16', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember17', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember18', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember19', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember20', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan33ember21', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember22', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember23', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember24', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember25', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan33ember26', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember27', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember28', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember29', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan33ember30', XB=0.6,1.1,3.8,4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 34 Left-----

&DEVC ID='pan34ember1L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember2L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember3L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember4L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember5L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember6L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember7L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember8L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember9L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember10L',XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember11L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember12L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember13L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember14L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember15L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember16L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember17L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember18L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember19L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember20L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember21L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember22L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember23L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember24L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember25L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember26L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember27L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember28L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember29L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember30L', XB=1.0,1.2,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /



/-----pan 34 Right-----

&DEVC ID='pan34ember1R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember2R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember3R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember4R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember5R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember6R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember7R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember8R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember9R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember10R',XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember11R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember12R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember13R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember14R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember15R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember16R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember17R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember18R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember19R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember20R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember21R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember22R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember23R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember24R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember25R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan34ember26R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember27R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember28R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember29R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan34ember30R', XB=1.2,1.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 35-----

&DEVC ID='pan35ember1', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember2', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember3', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember4', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember5', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan35ember6', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember7', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember8', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember9', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember10',XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan35ember11', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember12', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember13', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember14', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember15', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan35ember16', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember17', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember18', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember19', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember20', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan35ember21', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember22', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember23', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember24', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember25', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan35ember26', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember27', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember28', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember29', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan35ember30', XB=1.5,2.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 36-----

&DEVC ID='pan36ember1', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember2', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember3', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember4', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember5', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan36ember6', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember7', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember8', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember9', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember10',XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan36ember11', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember12', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember13', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember14', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember15', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan36ember16', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember17', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember18', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember19', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember20', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan36ember21', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember22', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember23', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember24', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember25', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan36ember26', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember27', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember28', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember29', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan36ember30', XB=2.0,2.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 37-----

&DEVC ID='pan37ember1', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember2', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember3', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember4', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember5', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan37ember6', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember7', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember8', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember9', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember10',XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan37ember11', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember12', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember13', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember14', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember15', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan37ember16', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember17', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember18', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember19', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember20', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan37ember21', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember22', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember23', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember24', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember25', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan37ember26', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember27', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember28', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember29', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan37ember30', XB=2.5,3.0,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 38-----

&DEVC ID='pan38ember1', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember2', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember3', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember4', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember5', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan38ember6', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember7', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember8', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember9', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember10',XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan38ember11', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember12', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember13', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember14', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember15', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan38ember16', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember17', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember18', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember19', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember20', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan38ember21', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember22', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember23', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember24', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember25', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan38ember26', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember27', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember28', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember29', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan38ember30', XB=3.0,3.5,0.7,1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 39-----

&DEVC ID='pan39ember1', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember2', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember3', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember4', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember5', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan39ember6', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember7', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember8', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember9', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember10',XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan39ember11', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember12', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember13', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember14', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember15', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan39ember16', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember17', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember18', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember19', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember20', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan39ember21', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember22', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember23', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember24', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember25', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan39ember26', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember27', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember28', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember29', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan39ember30', XB=3.5,3.8,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 40-----

&DEVC ID='pan40ember1', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember2', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember3', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember4', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember5', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan40ember6', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember7', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember8', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember9', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember10',XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan40ember11', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember12', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember13', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember14', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember15', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan40ember16', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember17', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember18', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember19', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember20', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan40ember21', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember22', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember23', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember24', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember25', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan40ember26', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember27', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember28', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember29', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan40ember30', XB=3.8,4.0,0.6,1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 41 Left-----

&DEVC ID='pan41ember1L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember2L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember3L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember4L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember5L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember6L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember7L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember8L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember9L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember10L',XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember11L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember12L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember13L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember14L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember15L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember16L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember17L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember18L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember19L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember20L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember21L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember22L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember23L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember24L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember25L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember26L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember27L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember28L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember29L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember30L', XB=1.0,1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 41 Right-----

&DEVC ID='pan41ember1R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember2R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember3R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember4R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember5R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember6R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember7R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember8R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember9R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember10R',XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember11R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember12R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember13R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember14R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember15R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember16R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember17R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember18R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember19R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember20R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember21R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember22R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember23R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember24R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember25R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan41ember26R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember27R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember28R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember29R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan41ember30R', XB=1.2,1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 42-----

&DEVC ID='pan42ember1', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember2', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember3', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember4', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember5', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan42ember6', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember7', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember8', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember9', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember10',XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan42ember11', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember12', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember13', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember14', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember15', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan42ember16', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember17', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember18', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember19', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember20', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan42ember21', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember22', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember23', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember24', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember25', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan42ember26', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember27', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember28', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember29', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan42ember30', XB=1.5,2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 43-----

&DEVC ID='pan43ember1', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember2', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember3', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember4', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember5', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan43ember6', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember7', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember8', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember9', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember10',XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan43ember11', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember12', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember13', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember14', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember15', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan43ember16', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember17', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember18', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember19', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember20', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan43ember21', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember22', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember23', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember24', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember25', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan43ember26', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember27', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember28', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember29', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan43ember30', XB=2.0,2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 44-----

&DEVC ID='pan44ember1', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember2', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember3', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember4', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember5', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan44ember6', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember7', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember8', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember9', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember10',XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan44ember11', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember12', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember13', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember14', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember15', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan44ember16', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember17', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember18', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember19', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember20', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan44ember21', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember22', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember23', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember24', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember25', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan44ember26', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember27', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember28', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember29', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan44ember30', XB=2.5,3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 45-----

&DEVC ID='pan45ember1', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember2', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember3', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember4', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember5', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan45ember6', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember7', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember8', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember9', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember10',XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan45ember11', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember12', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember13', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember14', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember15', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan45ember16', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember17', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember18', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember19', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember20', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan45ember21', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember22', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember23', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember24', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember25', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan45ember26', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember27', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember28', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember29', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan45ember30', XB=3.0,3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 46-----

&DEVC ID='pan46ember1', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember2', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember3', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember4', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember5', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan46ember6', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember7', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember8', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember9', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember10',XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan46ember11', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember12', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember13', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember14', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember15', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan46ember16', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember17', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember18', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember19', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember20', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan46ember21', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember22', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember23', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember24', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember25', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan46ember26', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember27', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember28', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember29', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan46ember30', XB=3.5,3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 47-----

&DEVC ID='pan47ember1', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember2', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember3', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember4', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember5', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan47ember6', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember7', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember8', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember9', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember10',XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan47ember11', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember12', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember13', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember14', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember15', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan47ember16', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember17', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember18', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember19', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember20', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan47ember21', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember22', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember23', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember24', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember25', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan47ember26', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember27', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember28', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember29', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan47ember30', XB=3.8,4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 48 Top-----

&DEVC ID='pan48ember1T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember2T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember3T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember4T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember5T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember6T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember7T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember8T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember9T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember10T',XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember11T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember12T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember13T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember14T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember15T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember16T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember17T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember18T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember19T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember20T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember21T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember22T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember23T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember24T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember25T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember26T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember27T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember28T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember29T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember30T', XB=0.7,1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 48 Bottom-----

&DEVC ID='pan48ember1B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember2B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember3B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember4B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember5B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember6B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember7B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember8B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember9B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember10B',XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember11B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember12B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember13B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember14B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember15B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember16B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember17B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember18B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember19B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember20B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember21B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember22B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember23B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember24B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember25B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan48ember26B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember27B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember28B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember29B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan48ember30B', XB=0.7,1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 49-----

&DEVC ID='pan49ember1', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember2', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember3', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember4', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember5', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan49ember6', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember7', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember8', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember9', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember10',XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan49ember11', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember12', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember13', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember14', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember15', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan49ember16', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember17', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember18', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember19', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember20', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan49ember21', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember22', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember23', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember24', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember25', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan49ember26', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember27', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember28', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember29', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan49ember30', XB=0.7,1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 50-----

&DEVC ID='pan50ember1', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember2', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember3', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember4', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember5', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan50ember6', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember7', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember8', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember9', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember10',XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan50ember11', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember12', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember13', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember14', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember15', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan50ember16', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember17', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember18', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember19', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember20', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan50ember21', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember22', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember23', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember24', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember25', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan50ember26', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember27', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember28', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember29', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan50ember30', XB=0.7,1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 51-----

&DEVC ID='pan51ember1', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember2', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember3', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember4', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember5', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan51ember6', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember7', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember8', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember9', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember10',XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan51ember11', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember12', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember13', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember14', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember15', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan51ember16', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember17', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember18', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember19', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember20', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan51ember21', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember22', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember23', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember24', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember25', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan51ember26', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember27', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember28', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember29', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan51ember30', XB=0.7,1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 52-----

&DEVC ID='pan52ember1', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember2', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember3', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember4', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember5', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan52ember6', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember7', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember8', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember9', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember10',XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan52ember11', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember12', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember13', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember14', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember15', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan52ember16', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember17', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember18', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember19', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember20', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan52ember21', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember22', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember23', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember24', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember25', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan52ember26', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember27', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember28', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember29', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan52ember30', XB=0.7,1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 53-----

&DEVC ID='pan53ember1', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember2', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember3', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember4', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember5', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan53ember6', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember7', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember8', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember9', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember10',XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan53ember11', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember12', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember13', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember14', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember15', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan53ember16', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember17', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember18', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember19', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember20', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan53ember21', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember22', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember23', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember24', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember25', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan53ember26', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember27', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember28', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember29', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan53ember30', XB=0.6,1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 54-----

&DEVC ID='pan54ember1', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember2', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember3', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember4', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember5', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan54ember6', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember7', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember8', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember9', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember10',XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan54ember11', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember12', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember13', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember14', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember15', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan54ember16', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember17', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember18', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember19', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember20', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan54ember21', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember22', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember23', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember24', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember25', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan54ember26', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember27', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember28', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember29', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan54ember30', XB=0.6,1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 55 Top-----

&DEVC ID='pan55ember1T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember2T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember3T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember4T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember5T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember6T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember7T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember8T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember9T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember10T',XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember11T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember12T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember13T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember14T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember15T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember16T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember17T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember18T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember19T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember20T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember21T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember22T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember23T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember24T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember25T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember26T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember27T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember28T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember29T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember30T', XB=-0.7,-1.0,-1.0,-1.2,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 55 Bottom-----

&DEVC ID='pan55ember1B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember2B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember3B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember4B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember5B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember6B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember7B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember8B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember9B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember10B',XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember11B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember12B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember13B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember14B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember15B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember16B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember17B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember18B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember19B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember20B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember21B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember22B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember23B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember24B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember25B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan55ember26B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember27B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember28B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember29B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan55ember30B', XB=-0.7,-1.0,-1.2,-1.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 56-----

&DEVC ID='pan56ember1', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember2', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember3', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember4', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember5', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan56ember6', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember7', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember8', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember9', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember10',XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan56ember11', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember12', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember13', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember14', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember15', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan56ember16', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember17', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember18', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember19', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember20', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan56ember21', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember22', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember23', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember24', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember25', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan56ember26', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember27', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember28', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember29', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan56ember30', XB=-0.7,-1.0,-1.5,-2.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 57-----

&DEVC ID='pan57ember1', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember2', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember3', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember4', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember5', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan57ember6', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember7', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember8', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember9', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember10',XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan57ember11', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember12', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember13', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember14', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember15', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan57ember16', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember17', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember18', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember19', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember20', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan57ember21', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember22', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember23', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember24', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember25', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan57ember26', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember27', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember28', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember29', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan57ember30', XB=-0.7,-1.0,-2.0,-2.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 58-----

&DEVC ID='pan58ember1', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember2', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember3', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember4', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember5', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan58ember6', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember7', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember8', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember9', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember10',XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan58ember11', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember12', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember13', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember14', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember15', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan58ember16', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember17', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember18', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember19', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember20', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan58ember21', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember22', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember23', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember24', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember25', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan58ember26', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember27', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember28', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember29', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan58ember30', XB=-0.7,-1.0,-2.5,-3.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 59-----

&DEVC ID='pan59ember1', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember2', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember3', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember4', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember5', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan59ember6', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember7', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember8', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember9', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember10',XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan59ember11', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember12', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember13', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember14', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember15', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan59ember16', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember17', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember18', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember19', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember20', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan59ember21', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember22', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember23', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember24', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember25', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan59ember26', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember27', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember28', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember29', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan59ember30', XB=-0.7,-1.0,-3.0,-3.5,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 60-----

&DEVC ID='pan60ember1', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember2', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember3', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember4', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember5', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan60ember6', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember7', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember8', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember9', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember10',XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan60ember11', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember12', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember13', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember14', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember15', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan60ember16', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember17', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember18', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember19', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember20', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan60ember21', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember22', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember23', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember24', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember25', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan60ember26', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember27', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember28', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember29', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan60ember30', XB=-0.6,-1.1,-3.5,-3.8,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 61-----

&DEVC ID='pan61ember1', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember2', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember3', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember4', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember5', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan61ember6', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember7', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember8', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember9', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember10',XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan61ember11', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember12', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember13', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember14', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember15', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan61ember16', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember17', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember18', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember19', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember20', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan61ember21', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember22', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember23', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember24', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember25', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan61ember26', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember27', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember28', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember29', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan61ember30', XB=-0.6,-1.1,-3.8,-4.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 62 Left-----

&DEVC ID='pan62ember1L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember2L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember3L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember4L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember5L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember6L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember7L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember8L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember9L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember10L',XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember11L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember12L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember13L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember14L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember15L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember16L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember17L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember18L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember19L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember20L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember21L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember22L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember23L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember24L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember25L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember26L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember27L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember28L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember29L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember30L', XB=-1.0,-1.2,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 62 Right-----

&DEVC ID='pan62ember1R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember2R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember3R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember4R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember5R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember6R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember7R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember8R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember9R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember10R',XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember11R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember12R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember13R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember14R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember15R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember16R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember17R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember18R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember19R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember20R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember21R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember22R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember23R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember24R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember25R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan62ember26R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember27R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember28R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember29R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan62ember30R', XB=-1.2,-1.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /


/-----pan 63-----

&DEVC ID='pan63ember1', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember2', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember3', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember4', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember5', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan63ember6', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember7', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember8', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember9', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember10',XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan63ember11', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember12', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember13', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember14', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember15', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan63ember16', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember17', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember18', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember19', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember20', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan63ember21', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember22', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember23', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember24', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember25', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan63ember26', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember27', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember28', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember29', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan63ember30', XB=-1.5,-2.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 64-----

&DEVC ID='pan64ember1', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember2', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember3', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember4', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember5', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan64ember6', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember7', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember8', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember9', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember10',XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan64ember11', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember12', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember13', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember14', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember15', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan64ember16', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember17', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember18', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember19', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember20', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan64ember21', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember22', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember23', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember24', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember25', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan64ember26', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember27', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember28', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember29', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan64ember30', XB=-2.0,-2.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 65-----

&DEVC ID='pan65ember1', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember2', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember3', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember4', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember5', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan65ember6', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember7', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember8', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember9', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember10',XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan65ember11', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember12', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember13', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember14', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember15', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan65ember16', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember17', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember18', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember19', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember20', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan65ember21', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember22', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember23', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember24', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember25', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan65ember26', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember27', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember28', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember29', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan65ember30', XB=-2.5,-3.0,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 66-----

&DEVC ID='pan66ember1', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember2', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember3', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember4', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember5', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan66ember6', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember7', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember8', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember9', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember10',XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan66ember11', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember12', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember13', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember14', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember15', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan66ember16', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember17', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember18', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember19', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember20', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan66ember21', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember22', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember23', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember24', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember25', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan66ember26', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember27', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember28', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember29', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan66ember30', XB=-3.0,-3.5,-0.7,-1.0,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 67-----

&DEVC ID='pan67ember1', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember2', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember3', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember4', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember5', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan67ember6', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember7', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember8', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember9', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember10',XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan67ember11', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember12', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember13', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember14', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember15', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan67ember16', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember17', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember18', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember19', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember20', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan67ember21', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember22', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember23', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember24', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember25', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan67ember26', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember27', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember28', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember29', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan67ember30', XB=-3.5,-3.8,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /

/-----pan 68-----

&DEVC ID='pan68ember1', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER1', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember2', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER2', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember3', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER3', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember4', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER4', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember5', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER5', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan68ember6', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER6', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember7', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER7', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember8', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER8', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember9', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER9', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember10',XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER10', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan68ember11', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER11', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember12', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER12', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember13', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER13', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember14', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER14', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember15', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER15', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan68ember16', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER16', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember17', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER17', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember18', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER18', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember19', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER19', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember20', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER20', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan68ember21', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER21', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember22', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER22', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember23', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER23', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember24', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER24', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember25', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER25', STATISTICS='VOLUME INTEGRAL' /

&DEVC ID='pan68ember26', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER26', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember27', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER27', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember28', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER28', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember29', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER29', STATISTICS='VOLUME INTEGRAL' /
&DEVC ID='pan68ember30', XB=-3.8,-4.0,-0.6,-1.1,0.0,0.1, QUANTITY='MPUV', PART_ID='EMBER30', STATISTICS='VOLUME INTEGRAL' /



&DEVC XYZ=0,0,0, ID='clock', QUANTITY='TIME'/

/----Devices to measure velocity-----

&DEVC XYZ=0,0,0, ID='vel1', QUANTITY='VELOCITY' /
&DEVC XYZ=0,0,0.5, ID='vel2', QUANTITY='VELOCITY' /
&DEVC XYZ=0,0,1, ID='vel3', QUANTITY='VELOCITY' /
&DEVC XYZ=0,0,2.6, ID='vel4', QUANTITY='VELOCITY' /
&DEVC XYZ=0,0,8.0, ID='vel5', QUANTITY='VELOCITY' /


/----Devices to measure temperature---

&DEVC XYZ=0,0,0, ID='temp1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0,0.5, ID='temp2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0,1.0, ID='temp3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0,2.6, ID='temp4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=2,2,0, ID='temp5', QUANTITY='TEMPERATURE' /
&DEVC XYZ=3,3,0, ID='temp6', QUANTITY='TEMPERATURE' /




&TAIL /
